# 内装・設備（空調/衛生/電気）の施工実態（2026-11-09 調査）

## 天井裏の積み上がり順（最重要）
天井裏は「何でも入る空間」ではなく、順序と上下関係が決まっている：
1. 墨出し・インサート確認（インサートは躯体時にスラブへ先付け。吊り元の位置は後から変えられない）
2. 吊りボルト・支持材（間隔2m以下、振れ止め斜め材）
3. **空調ダクト**（天井内で最大の占有物。最初に位置と高さが決まり、他はそれを見て決める）
4. ケーブルラック（ダクトの高さを確認してから。Cチャン受け、継目はボンド線で電気的に接続し接地）
5. 電線管・各種配管（パイラック等で2m以下ごとに支持。冷媒管の吊り間隔は管径で1.5〜2.0m）
6. 空調室内機（吊りボルト4本で躯体から吊る。天井下地からは絶対に吊らない）
7. 冷媒配管・ドレン配管（ドレンは勾配必須。冷媒は 支持→ろう付け→気密試験→真空引き→保温→充填 の順、保温は気密試験の後）
8. 天井下地（インサート→吊りボルト約900mmピッチ→野縁受け→野縁→振れ止め）
9. 天井ボード→点検口・吹出口・照明の開口
原則：大物・勾配物（ダクト、ドレン）から先に通し、配管・ラックは後から調整する。取り合いは施工図（総合図）で先に決める。

## 電気
幹線：受電（キュービクル）→電気室/EPS→縦ラックで各階へ（1.5m以下ごとに結束）→各階分電盤。天井内はケーブルラック＋電線管＋ボックス→器具（照明等）へPF管で分岐。
## 衛生
給排水・通水はPS（パイプシャフト）の縦管が背骨。各階で横引き分岐。雑排水・汚水は勾配と掃除口、通気管の立上げが要る。
## 屋上の配線・配管（現実の姿）
- 冷媒配管は裸で這わせない：**冷媒管ラック**（高耐食めっき鋼板、蓋付きもある）や配管ダクト（スリムダクト）に収め、支持間隔1.5m以内。架台は防水を傷つけない置き基礎（コンクリート/樹脂ブロック＋ゴムシート）。
- ケーブルも同様にラック＋架台で支持。キュービクルからは屋上動力盤・電気室/EPSへの幹線ルートが架台支持で通る。
- 室外機は防振架台の上に据付、冷媒は系統ごとにラックへ集約して立下り位置（コア/シャフト）へ向かう。

## 内装（商業施設）の順序
墨出し→LGS壁下地（ランナー→スタッド→補強）→天井下地→隠蔽設備の最終確認（ボードで隠れる前）→ボード→パテ→仕上げ（塗装/クロス/パネル）→床→建具→器具付け→美装。天井のボードを張った時点で天井裏は「隠蔽部」になり、以降は点検口からしか見られない。

出典：HARITAの設計室「天井裏の配管・ケーブルラック」「建物全体と幹線の立ち上がり」、空調業務ナビ（スリーブ・インサート、冷媒配管の施工手順、施工図の納まり検討）、国交省公共建築工事標準仕様書（機械設備工事編）の支持間隔、平塚市 空調設備R階平面図（冷媒管ラック・支持要領）、内装施工管理の実務記事群。
